\chapter{Fundamentação Teórica}
\label{cap:fundamentacao-teorica}

Este capítulo apresenta a base conceitual sobre a qual todo o restante do trabalho está construído. A \autoref{sec:rede-eletrica} define o modelo $\pi$ de rede e fixa a notação utilizada. A \autoref{sec:fp-ac} introduz o problema de Fluxo de Potência (FP) AC em coordenadas polares. A \autoref{sec:fpo-ac} estende o FP ao Fluxo de Potência Ótimo (FPO) e discute brevemente as principais relaxações disponíveis na literatura. Por fim, a \autoref{sec:acoes-controle} revisa as ações de controle do programa ANAREDE que motivam a construção das formulações \textit{hand-built} apresentadas no \autoref{chap:metodologia}.

\section{Modelagem da rede elétrica}
\label{sec:rede-eletrica}

A rede elétrica é representada por um grafo $\mathcal{G} = (\mathcal{N}, \mathcal{B})$, em que o conjunto de nós $\mathcal{N}$ corresponde às barras do sistema e o conjunto de arestas $\mathcal{B}$ aos ramos AC, abrangendo tanto linhas de transmissão quanto transformadores em fase. Adicionalmente, $\mathcal{B}_{dc}$ representa elos HVDC, $\mathcal{G}$ o conjunto de geradores, $\mathcal{L}$ o conjunto de cargas e $\mathcal{S}$ o conjunto de bancos \textit{shunt}, cada elemento associado a uma barra de $\mathcal{N}$.

Cada ramo $(i,j) \in \mathcal{B}$ é descrito pelo modelo $\pi$ clássico, com admitância série $y_{ij} = g_{ij} + j b_{ij}$, susceptâncias \textit{shunt} de extremidade $b^{fr}_{ij}$ e $b^{to}_{ij}$, condutâncias \textit{shunt} de extremidade $g^{fr}_{ij}$ e $g^{to}_{ij}$ e uma razão de transformação complexa $\bar{t}_{ij} = t_{ij} \, e^{j \phi_{ij}}$ que generaliza linhas e transformadores. Para uma linha simples, $t_{ij} = 1$ e $\phi_{ij} = 0$.

A tensão complexa em cada barra é representada na forma fasorial $\bar{V}_i = V_i \, e^{j\theta_i}$, onde $V_i$ é a magnitude (em p.u.) e $\theta_i$ é o ângulo (em radianos). Esta é a representação polar adotada em todas as formulações deste trabalho. A representação complementar em coordenadas retangulares, $\bar{V}_i = e_i + j f_i$, embora útil em algumas relaxações, não será utilizada na implementação.

\section{Fluxo de Potência AC}
\label{sec:fp-ac}

O problema de FP consiste em determinar o estado da rede $(V_i, \theta_i)_{i \in \mathcal{N}}$ a partir de injeções e tensões especificadas em cada barra. Classicamente, as barras são tipadas em três categorias: \textit{slack} (referência de ângulo, com $V$ e $\theta$ fixados), PV (com $V$ e $p^g$ especificados) e PQ (com $p^g$ e $q^g$ especificados, sendo $V$ e $\theta$ as incógnitas) \cite{vonMeier2006powersystems,gloverSarma2012power}.

Aplicando-se a Lei das Correntes de Kirchhoff em cada barra $i \in \mathcal{N}$ e expressando-se as injeções em termos da matriz de admitâncias nodais $\bar{Y}$, obtêm-se as duas equações de balanço de potência \textit{ativa} e \textit{reativa}:

\begin{equation}
\label{eq:balanco-p}
\sum_{(i,j) \in \mathcal{B}_i} p_{ij} \;=\; \sum_{k \in \mathcal{G}_i} p^g_k \;-\; \sum_{l \in \mathcal{L}_i} p^d_l \;-\; g^{sh}_i V_i^2,
\end{equation}

\begin{equation}
\label{eq:balanco-q}
\sum_{(i,j) \in \mathcal{B}_i} q_{ij} \;=\; \sum_{k \in \mathcal{G}_i} q^g_k \;-\; \sum_{l \in \mathcal{L}_i} q^d_l \;+\; b^{sh}_i V_i^2,
\end{equation}

onde $\mathcal{B}_i$ denota o conjunto de arcos incidentes à barra $i$, $\mathcal{G}_i$ e $\mathcal{L}_i$ os geradores e cargas conectados a $i$, e $g^{sh}_i$, $b^{sh}_i$ as condutância e susceptância \textit{shunt} agregadas na barra. Os fluxos $p_{ij}$ e $q_{ij}$ no terminal de envio do ramo $(i,j)$ são dados, no modelo $\pi$ com transformador, por:

\begin{equation}
\label{eq:p-ramo}
p_{ij} \;=\; \frac{g_{ij} + g^{fr}_{ij}}{t_{ij}^2} \, V_i^2 \;-\; \frac{1}{t_{ij}} \Big[ g_{ij} \cos(\theta_i - \theta_j - \phi_{ij}) + b_{ij} \sin(\theta_i - \theta_j - \phi_{ij}) \Big] V_i V_j,
\end{equation}

\begin{equation}
\label{eq:q-ramo}
q_{ij} \;=\; -\frac{b_{ij} + b^{fr}_{ij}}{t_{ij}^2} \, V_i^2 \;-\; \frac{1}{t_{ij}} \Big[ g_{ij} \sin(\theta_i - \theta_j - \phi_{ij}) - b_{ij} \cos(\theta_i - \theta_j - \phi_{ij}) \Big] V_i V_j.
\end{equation}

Expressões análogas valem para o terminal $(j,i)$, com a respectiva troca de subscritos e a substituição de $g^{fr}, b^{fr}$ por $g^{to}, b^{to}$. As Equações \ref{eq:balanco-p}--\ref{eq:q-ramo} formam um sistema algébrico não linear em $(V_i, \theta_i)$, tradicionalmente resolvido por métodos iterativos do tipo Newton-Raphson ou Gauss-Seidel.

\section{Fluxo de Potência Ótimo}
\label{sec:fpo-ac}

O FPO estende o FP transformando $(V_i, \theta_i, p^g_k, q^g_k)$ em variáveis de decisão, sujeitas às equações de balanço (\ref{eq:balanco-p})--(\ref{eq:balanco-q}) como restrições de igualdade, e adicionando restrições de desigualdade que codificam os limites operacionais dos equipamentos. Em sua forma canônica AC \cite{molzahn2019survey}, o problema escreve-se como:

\begin{equation}
\label{eq:fpo}
\begin{aligned}
\min_{V,\theta,p^g,q^g} \quad & \sum_{k \in \mathcal{G}} c_k(p^g_k) \\
\text{s.a.} \quad & \text{Equações de balanço } \eqref{eq:balanco-p}, \eqref{eq:balanco-q}, \\
& V^{\min}_i \le V_i \le V^{\max}_i, & \forall i \in \mathcal{N}, \\
& p^{g,\min}_k \le p^g_k \le p^{g,\max}_k, & \forall k \in \mathcal{G}, \\
& q^{g,\min}_k \le q^g_k \le q^{g,\max}_k, & \forall k \in \mathcal{G}, \\
& |s_{ij}| \le s^{\max}_{ij}, & \forall (i,j) \in \mathcal{B}, \\
& \theta_{slack} = 0,
\end{aligned}
\end{equation}

onde $c_k(\cdot)$ é a curva de custo do gerador $k$ \textemdash em geral quadrática, $c_k(p^g_k) = a_k (p^g_k)^2 + b_k p^g_k + c_k^0$ \textemdash e $s^{\max}_{ij}$ é o limite de aparente do ramo. O ponto a destacar é que o FPO AC, devido à presença das equações \eqref{eq:p-ramo}--\eqref{eq:q-ramo}, é um problema de programação não linear (NLP) \emph{não convexo}, o que abre espaço para múltiplos ótimos locais e exige cuidados na escolha do \textit{solver} e das condições iniciais.

\subsection{Relaxações do FPO}
\label{subsec:relaxacoes-fpo}

A não convexidade do FPO motivou, ao longo das últimas duas décadas, uma extensa literatura sobre relaxações e aproximações que tornam o problema tratável, com destaque para três famílias \cite{molzahn2019survey}:

\begin{alineascomponto}
    \item \textbf{Aproximação DC} \textemdash linearização das equações de fluxo sob as hipóteses de tensões próximas a 1\,p.u., ângulos pequenos e perdas desprezíveis. Resulta em um problema de programação linear (LP) de baixíssimo custo computacional, amplamente utilizado em planejamento de longo prazo;
    \item \textbf{Relaxação SOC} \textemdash reformulação do FPO em termos de variáveis $W_{ij} = V_i V_j \cos(\theta_i - \theta_j)$ e $T_{ij} = V_i V_j \sin(\theta_i - \theta_j)$, na qual as restrições não convexas são substituídas por desigualdades de cone de segunda ordem. É exata em redes radiais e fornece bons \textit{lower bounds} em redes malhadas;
    \item \textbf{Relaxação SDP} \textemdash reformulação como problema de programação semidefinida sobre a matriz $W = V V^H$, mais apertada que a SOC mas computacionalmente mais cara.
\end{alineascomponto}

Embora o presente trabalho não utilize as relaxações DC, SOC ou SDP em sua progressão principal de formulações \textemdash que mantém a formulação AC polar não convexa \textemdash uma comparação isolada entre as três famílias é apresentada em script auxiliar (\textit{CodeComparing.jl}) sobre o caso \texttt{case5.m}, com o objetivo didático de evidenciar o \textit{gap} entre a relaxação e a solução AC.

\section{Ações de controle do programa ANAREDE}
\label{sec:acoes-controle}

As formulações clássicas de FP e FPO descritas nas seções anteriores tratam $V_i$, $\theta_i$, $p^g_k$ e $q^g_k$ como variáveis livres dentro de seus limites caixa. A operação real de um SEP, no entanto, envolve um conjunto de \textbf{ações de controle} que se acoplam a essas variáveis e que, no programa ANAREDE \cite{chavarry2024} \textemdash referência da indústria brasileira \textemdash são tratadas por meio de heurísticas e laços iterativos específicos. Este trabalho considera cinco dessas ações, nomeadas a seguir conforme a sigla utilizada nos arquivos PWF.

\subsection{QLIM \textemdash limites de geração reativa}
\label{subsec:qlim}

Em uma barra PV, a tensão $V_i$ é mantida em um \textit{setpoint} $V^{ref}_i$ enquanto o gerador associado é capaz de prover a potência reativa necessária. Quando $q^g_k$ atinge $q^{g,\max}_k$ (ou $q^{g,\min}_k$), a barra é convertida em PQ, $q^g_k$ é fixado no limite e $V_i$ passa a flutuar. Esse comportamento de \textit{type-switching} é central para a operação realista, mas é \emph{descontínuo} e, quando codificado diretamente, conflita com solvers NLP suaves como o Ipopt. Uma forma comum de contorná-lo, adotada neste trabalho, é introduzir uma variável de folga $s^q_l$ no balanço reativo da carga e penalizá-la na função objetivo, mantendo $q^g_k$ dentro dos limites caixa originais.

\subsection{VLIM \textemdash limites de magnitude de tensão}
\label{subsec:vlim}

De forma análoga, o controle VLIM trata $V_i$ como variável dentro dos limites caixa $[V^{\min}_i, V^{\max}_i]$, mas adiciona uma restrição de igualdade entre $V_i$ e o \textit{setpoint} $V^{ref}_i$ por meio de uma variável de folga $s^v_i$, também penalizada. Combinado com QLIM, o par de slacks $(s^v_i, s^q_l)$ implementa, na linguagem do otimizador, a mesma lógica que o ANAREDE expressa no laço de \textit{type-switching}.

\subsection{CSCA \textemdash bancos \textit{shunt} chaveados}
\label{subsec:csca}

Os bancos \textit{shunt} (capacitivos ou indutivos) chaveáveis são representados, no PWF, por uma susceptância $b^{sh}_s$ que pode assumir um conjunto discreto de valores entre $b^{sh,\min}_s$ e $b^{sh,\max}_s$. No ANAREDE, o controle CSCA promove o chaveamento dos passos para manter $V_i$ próxima do \textit{setpoint}. Em uma formulação NLP, $b^{sh}_s$ é tipicamente relaxada para variável contínua dentro do intervalo $[b^{sh,\min}_s, b^{sh,\max}_s]$ \textemdash representação que será mantida nesta dissertação \textemdash e o discretização posterior é tratada via \textit{rounding} ou em formulação MINLP.

\subsection{CTAP \textemdash \textit{tap} ajustável de transformadores}
\label{subsec:ctap}

Transformadores em carga (\textit{on-load tap-changer}, OLTC) possuem razão de transformação $t_{ij}$ ajustável, em geral para regulação de tensão na barra do lado de baixa. No PWF, $t_{ij}$ é dada com um valor inicial e limites $[t^{\min}_{ij}, t^{\max}_{ij}]$. O controle CTAP é, novamente, discreto na operação real (passos de 0,5\% a 1\%), mas a relaxação contínua é a representação adotada na formulação NLP utilizada neste trabalho, com uma restrição adicional ligando $V_i$ ao \textit{setpoint} via folga.

\subsection{DERA \textemdash agregação de geração distribuída}
\label{subsec:dera}

DERA (\textit{Distributed Energy Resource Aggregator}) é a representação ANAREDE para conjuntos de geração distribuída \textemdash tipicamente fotovoltaica ou eólica em distribuição \textemdash agregados em uma barra de transmissão. Cada DERA aporta uma injeção $(p^{der}_d, q^{der}_d)$ que pode ser fixada ou tratada como variável adicional. Neste trabalho, a representação adotada é minimalista: o DERA acrescenta termos de injeção ao balanço de potência da barra hospedeira, sem decisões de despacho próprias.

\subsection{Síntese das ações de controle}
\label{subsec:sintese-controles}

As cinco ações descritas nas Seções \ref{subsec:qlim}--\ref{subsec:dera} compõem o conjunto de controles que serão sucessivamente adicionados, no \autoref{chap:metodologia}, sobre uma formulação base de FP em JuMP. A cada controle adicionado, a função objetivo \textit{soft-constraint} ganha um novo termo de penalidade, e o conjunto de variáveis de decisão cresce em $|\mathcal{S}|$ (CSCA), $|\mathcal{B}_{tap}|$ (CTAP) ou $|\mathcal{D}|$ (DERA), conforme o caso. Esta organização incremental permite isolar, no \autoref{chap:resultados}, o impacto de cada controle sobre a convergência e sobre o ponto de operação calculado.
