# Relatório PIBIC — OPF / Fluxo de Potência Controlado

**Data:** 11/05/2026  
**Pesquisador:** Gabriel Rufino Montenegro — PIBIC OPF · UFC  
**Orientador:** Prof. Lucas Saraiva de Souza  
**Stack:** Julia + PowerModels.jl + PWF.jl + JuMP/Ipopt  
**Tolerância de comparação:** 0.0001 p.u. (Vm, Va, Pg, Qg, fluxos)

## Objetivo da bateria

Esta análise consolida a execução de **cinco formulações** de fluxo de potência sobre **16 casos** `.pwf` da pasta `powerflow/Codes/data/`, com ênfase analítica no caso `01 MAXIMA NOTURNA_DEZ25` (SIN completo). O pipeline foi disparado a partir de um orquestrador Julia (`runner_analise_tcc.jl`) que **invalida todos os caches anteriores** e regrava CSVs em `powerflow/Codes/PF_Formulation/resultados_csv/`.

As cinco formulações cobrem uma progressão de ações de controle:

- **(14) OPF-PM** — `PowerModels.solve_ac_opf`, referência ótima.
- **(15) PF-PM** — `PowerModels.solve_ac_pf`, referência operativa (sem otimização).
- **(16) QLIM+VLIM** — JuMP com penalidades de setpoint de tensão (`sl_v`) e Q nos geradores.
- **(17) +CSCA** — (16) + susceptância shunt variável dentro dos limites ANAREDE (`bs_var`).
- **(18) +CTAP** — (17) + tap variável dos trafos (`tm_var`), com formulação física consistente do shift angular.

Todas as soluções AC usam Ipopt com `tol=1.0e-5`, `max_iter=3000`, `max_cpu_time=600.0 s`.

---

## Tabela Resumo Global de Convergência e Clusters

O **Cluster ID** indica a equivalência operativa entre formulações para cada caso. Atribuído sequencialmente: (14) inicia com ID 1; (15) recebe ID 1 se for equivalente (Δmax ≤ 0.0001 p.u.) ou ID 2 se for inédita; (16)–(18) buscam coincidência com os representantes já registrados; caso não casem com nenhum, recebem o próximo ID disponível.

| Caso (.pwf) | (14) OPF-PM | (15) PF-PM | (16) QLIM+VLIM | (17) +CSCA | (18) +CTAP | Clusters (14..18) | Observações |
|---|---|---|---|---|---|---|---|
| 01_MAXIMA_NOTURNA_DEZ25 | Timeout | Timeout | Timeout | Timeout | Timeout | — > — > — > — > — | (16) QLIM+VLIM não convergiu; (17) +CSCA não convergiu; (18) +CTAP não convergiu |
| 300bus | InvalidModel | LocallySolved | LocallySolved | LocallySolved | LocallySolved | — > 1 > 2 > 3 > 4 | 4 regiões operativas distintas |
| 3bus | LocallySolved | LocallySolved | LocallySolved | LocallySolved | LocallySolved | 1 > 2 > 2 > 3 > 3 | 3 regiões operativas distintas |
| 3bus_DBSH | LocallySolved | LocallySolved | LocallySolved | LocallySolved | LocallySolved | 1 > 2 > 2 > 3 > 3 | 3 regiões operativas distintas |
| 3bus_DCER | LocallySolved | LocallySolved | LocallySolved | LocallySolved | LocallySolved | 1 > 2 > 2 > 3 > 3 | 3 regiões operativas distintas |
| 3bus_DCSC | LocallySolved | LocallySolved | LocallySolved | LocallySolved | LocallySolved | 1 > 2 > 3 > 4 > 4 | 4 regiões operativas distintas |
| 3bus_DCline | LocallySolved | LocallySolved | LocallySolved | LocallySolved | LocallySolved | 1 > 2 > 3 > 4 > 4 | 4 regiões operativas distintas |
| 3bus_DSHL | Infeasible | LocallySolved | LocallySolved | LocallySolved | LocallySolved | — > 1 > 2 > 2 > 2 | 2 regiões operativas distintas |
| 3bus_corrections | Divergiu | Divergiu | Divergiu | Divergiu | Divergiu | — > — > — > — > — | (16) QLIM+VLIM não convergiu; (17) +CSCA não convergiu; (18) +CTAP não convergiu |
| 3bus_shunt_fields | LocallySolved | LocallySolved | LocallySolved | LocallySolved | LocallySolved | 1 > 2 > 3 > 4 > 4 | 4 regiões operativas distintas |
| 500bus | Infeasible | LocallySolved | LocallySolved | LocallySolved | LocallySolved | — > 1 > 2 > 3 > 3 | 3 regiões operativas distintas |
| 9bus | LocallySolved | LocallySolved | LocallySolved | LocallySolved | LocallySolved | 1 > 2 > 2 > 3 > 3 | 3 regiões operativas distintas |
| 9bus_transformer_fields | LocallySolved | LocallySolved | LocallySolved | LocallySolved | LocallySolved | 1 > 2 > 2 > 3 > 4 | 4 regiões operativas distintas |
| test_defaults | Divergiu | Divergiu | Divergiu | Divergiu | Divergiu | — > — > — > — > — | (16) QLIM+VLIM não convergiu; (17) +CSCA não convergiu; (18) +CTAP não convergiu |
| test_line_shunt | Divergiu | Divergiu | Divergiu | Divergiu | Divergiu | — > — > — > — > — | (16) QLIM+VLIM não convergiu; (17) +CSCA não convergiu; (18) +CTAP não convergiu |
| test_system | LocallySolved | LocallySolved | LocallySolved | LocallySolved | LocallySolved | 1 > 2 > 2 > 3 > 3 | 3 regiões operativas distintas |


**Leitura:** clusters compactos (ex. `1 > 1 > 1 > 1 > 1`) indicam que as ações de controle (16)–(18) não alteraram o ponto de operação alcançado pelo OPF; clusters dispersos (ex. `1 > 2 > 3 > 4 > 5`) revelam regiões operativas distintas e, portanto, presença efetiva dos mecanismos QLIM/VLIM/CSCA/CTAP redirecionando geração de reativos, fluxo de potência ou setpoint de tensão.

---

## Análise Barra-a-Barra e Fluxo nos Ramos

Aplicamos o critério **estritamente conservador** definido no escopo: uma barra (ou ramo) só é destacada se diferir simultaneamente de **ambos** os casos de referência (14) **e** (15) por mais que 0.0001 p.u. em alguma das métricas `Vm`, `Va`, `Pg`, `Qg` (barras) ou `Pf`, `Qf`, `Pt`, `Qt` (ramos). Casos onde a formulação controlada coincide com pelo menos um dos baselines são **omitidos**.

### `01_MAXIMA_NOTURNA_DEZ25`

**(16) QLIM+VLIM** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1107 | 0.97858 | 0.14362 | 60.50000 | -0.79007 | 4.76e+01 | 6.10e+01 |
| 6729 | 0.95613 | 0.33592 | 30.00000 | -9.51415 | 2.71e+01 | 4.03e-01 |
| 1100 | 1.01024 | 0.00000 | 54.84953 | 11.31948 | 2.63e+01 | 8.59e-01 |
| 6425 | 0.95202 | 0.40503 | 24.57000 | -1.04276 | 2.32e+01 | 4.44e+00 |
| 18 | 0.96315 | 0.06804 | 22.53000 | -2.69194 | 1.98e+01 | 8.92e-01 |
| 6419 | 0.95840 | 0.38752 | 16.63000 | -2.15251 | 1.56e+01 | 3.01e-01 |
| 800 | 0.96119 | -0.00661 | 16.09000 | -1.10553 | 1.31e+01 | 8.34e+00 |
| 5022 | 1.00272 | -0.16742 | 13.38000 | -3.87283 | 1.29e+01 | 6.78e+00 |
| 904 | 0.96486 | 0.02333 | 14.50000 | -4.41874 | 1.29e+01 | 3.94e+00 |
| 11 | 0.97773 | -0.38191 | 13.50000 | 3.20746 | 1.28e+01 | 5.98e-01 |
| 6424 | 0.95000 | 0.41328 | 14.04000 | -3.12241 | 1.26e+01 | 6.96e-01 |
| 6422 | 0.96648 | 0.38660 | 13.30000 | -1.18085 | 1.24e+01 | 6.70e-01 |
_(+ 12411 barras adicionais omitidas)_

**(16) QLIM+VLIM** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 9015 | 0.12340 | 4232.24007 | -0.12340 | -4212.57719 | 4.23e+03 | 4.23e+03 |
| 5023 | -0.00052 | -1534.76198 | 0.00052 | 1536.90423 | 1.54e+03 | 1.54e+03 |
| 2268 | 0.00866 | 1243.61160 | -0.00866 | -1227.09647 | 1.24e+03 | 1.24e+03 |
| 2398 | -0.00517 | -1227.09647 | 0.00517 | 1243.61160 | 1.24e+03 | 1.24e+03 |
| 7912 | -0.00517 | -1227.09647 | 0.00517 | 1243.61160 | 1.24e+03 | 1.24e+03 |
| 8369 | -0.03833 | -804.07160 | 0.03833 | 804.78797 | 8.05e+02 | 8.04e+02 |
| 7983 | -0.57328 | -802.57212 | 0.57328 | 803.23207 | 8.03e+02 | 8.03e+02 |
| 1550 | 0.11338 | 802.34358 | -0.11338 | -801.70485 | 8.02e+02 | 8.03e+02 |
| 1466 | -0.00356 | 799.86378 | 0.00356 | -799.21411 | 8.00e+02 | 8.01e+02 |
| 5589 | 0.05475 | 799.12043 | -0.05475 | -798.48524 | 7.99e+02 | 7.99e+02 |
_(+ 15465 ramos adicionais omitidos)_

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1107 | 0.96741 | 0.07897 | 60.50000 | -2.89851 | 4.76e+01 | 6.31e+01 |
| 6729 | 1.00184 | 0.15447 | 30.00000 | -7.53326 | 2.71e+01 | 2.38e+00 |
| 1100 | 1.00824 | 0.00000 | 54.84676 | 10.12630 | 2.63e+01 | 2.05e+00 |
| 6425 | 0.95834 | 0.23591 | 24.57000 | -4.46545 | 2.32e+01 | 1.02e+00 |
| 18 | 0.97167 | -0.03793 | 22.53000 | -3.14688 | 1.98e+01 | 1.35e+00 |
| 6419 | 0.95989 | 0.21780 | 16.63000 | -2.48894 | 1.56e+01 | 2.05e-01 |
| 7885 | 1.11286 | -0.44390 | 0.00000 | 8.68456 | 1.49e+01 | 1.45e+01 |
| 800 | 0.93018 | -0.07151 | 16.09000 | -2.68796 | 1.31e+01 | 9.92e+00 |
| 5022 | 0.95222 | -0.30740 | 13.38000 | -8.76676 | 1.29e+01 | 1.88e+00 |
| 904 | 0.95868 | -0.04933 | 14.50000 | -4.39831 | 1.29e+01 | 3.92e+00 |
| 11 | 0.95111 | -0.45205 | 13.50000 | 1.89022 | 1.28e+01 | 1.25e+00 |
| 6424 | 0.95435 | 0.23920 | 14.04000 | -2.83711 | 1.26e+01 | 4.11e-01 |
_(+ 12411 barras adicionais omitidas)_

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 9015 | 0.05772 | 1170.09322 | -0.05772 | -1168.79453 | 1.17e+03 | 1.17e+03 |
| 5023 | -0.01089 | -783.35207 | 0.01089 | 783.90936 | 7.84e+02 | 7.84e+02 |
| 8369 | 0.20401 | -473.98874 | -0.20401 | 474.21937 | 4.74e+02 | 4.73e+02 |
| 1643 | 0.00088 | -473.46275 | -0.00088 | 473.66625 | 4.74e+02 | 4.74e+02 |
| 7983 | -0.92052 | -473.02063 | 0.92052 | 473.24537 | 4.73e+02 | 4.73e+02 |
| 1550 | 0.32788 | 472.66120 | -0.32788 | -472.44080 | 4.73e+02 | 4.74e+02 |
| 1466 | -0.01351 | 471.23650 | 0.01351 | -471.02392 | 4.71e+02 | 4.72e+02 |
| 5589 | 0.11734 | 470.77289 | -0.11734 | -470.55417 | 4.71e+02 | 4.71e+02 |
| 6376 | 0.00003 | -466.89311 | -0.00003 | 467.10441 | 4.67e+02 | 4.66e+02 |
| 4060 | -0.04624 | 466.55936 | 0.04624 | -466.32754 | 4.67e+02 | 4.67e+02 |
_(+ 15431 ramos adicionais omitidos)_

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1107 | 0.95000 | 0.10910 | 60.50000 | -0.48287 | 4.76e+01 | 6.07e+01 |
| 6729 | 0.96495 | 0.21655 | 30.00000 | -9.85852 | 2.71e+01 | 1.36e-01 |
| 1100 | 1.01135 | 0.00000 | 54.84496 | 11.60530 | 2.63e+01 | 5.73e-01 |
| 6425 | 0.95606 | 0.28683 | 24.57000 | -0.76488 | 2.32e+01 | 4.72e+00 |
| 18 | 0.96960 | -0.01881 | 22.53000 | -3.22469 | 1.98e+01 | 1.42e+00 |
| 6419 | 0.96646 | 0.27058 | 16.63000 | -1.57082 | 1.56e+01 | 8.83e-01 |
| 800 | 0.97178 | -0.07234 | 16.09000 | -1.12133 | 1.31e+01 | 8.35e+00 |
| 5022 | 0.98453 | -0.26895 | 13.38000 | -6.24454 | 1.29e+01 | 4.41e+00 |
| 904 | 0.97864 | -0.04749 | 14.50000 | -4.38964 | 1.29e+01 | 3.91e+00 |
| 11 | 0.98723 | -0.45351 | 13.50000 | 3.33632 | 1.28e+01 | 6.70e-01 |
| 6424 | 0.95000 | 0.29679 | 14.04000 | -4.50599 | 1.26e+01 | 2.08e+00 |
| 6422 | 0.96694 | 0.27062 | 13.30000 | -1.57935 | 1.24e+01 | 2.71e-01 |
_(+ 12411 barras adicionais omitidas)_

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 9015 | 0.06757 | 4762.90749 | -0.06757 | -4738.33623 | 4.76e+03 | 4.76e+03 |
| 7912 | -0.00491 | -1722.78328 | 0.00491 | 1755.66935 | 1.76e+03 | 1.76e+03 |
| 2398 | -0.00491 | -1722.78328 | 0.00491 | 1755.66935 | 1.76e+03 | 1.76e+03 |
| 2268 | 0.00701 | 1755.65972 | -0.00701 | -1722.77400 | 1.76e+03 | 1.76e+03 |
| 5023 | -0.00162 | -1700.67506 | 0.00162 | 1703.30639 | 1.70e+03 | 1.70e+03 |
| 2864 | 1005.24835 | 750.77661 | -988.45321 | -733.98147 | 1.01e+03 | 1.01e+03 |
| 4730 | 1005.51763 | 750.61662 | -988.71927 | -733.81826 | 1.01e+03 | 1.00e+03 |
| 7167 | 1005.54066 | 750.61013 | -988.74192 | -733.81139 | 1.01e+03 | 1.00e+03 |
| 8369 | 0.05935 | -883.59192 | -0.05935 | 884.44402 | 8.84e+02 | 8.84e+02 |
| 7983 | -0.46624 | -881.83015 | 0.46624 | 882.65724 | 8.83e+02 | 8.83e+02 |
_(+ 15467 ramos adicionais omitidos)_

### `300bus`

**(16) QLIM+VLIM** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 191 | 0.99828 | 0.88194 | 19.73000 | 6.68447 | 1.97e+01 | 2.72e-01 |
| 119 | 1.09222 | 1.67528 | 19.30000 | 13.07316 | 1.93e+01 | 6.42e+00 |
| 7130 | 1.10000 | 1.22436 | 12.92000 | 4.16427 | 1.29e+01 | 4.87e-01 |
| 7003 | 1.05624 | 1.05749 | 12.10000 | 4.20000 | 1.21e+01 | 1.02e+00 |
| 186 | 1.10000 | 1.06912 | 12.00000 | 4.00000 | 1.20e+01 | 1.37e+00 |
| 187 | 1.09724 | 1.05758 | 12.00000 | 4.00000 | 1.20e+01 | 9.55e-01 |
| 7139 | 1.05796 | 1.06070 | 7.00000 | 2.53870 | 7.00e+00 | 3.44e-01 |
| 143 | 1.09319 | 0.93752 | 6.96000 | 3.00000 | 6.96e+00 | 1.23e+00 |
| 7002 | 1.10000 | 1.01589 | 6.23000 | 1.67605 | 6.23e+00 | 4.99e-01 |
| 236 | 1.03158 | 0.35067 | 6.00000 | 3.00000 | 6.00e+00 | 1.84e-02 |
| 241 | 1.10000 | 0.32609 | 5.74800 | 0.49287 | 5.75e+00 | 7.00e-01 |
| 7166 | 0.96764 | 1.69665 | 5.53000 | 1.30531 | 5.53e+00 | 8.74e-02 |
_(+ 288 barras adicionais omitidas)_

**(16) QLIM+VLIM** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 318 | 12.92000 | 4.16427 | -12.92000 | -1.22513 | 1.29e+01 | 7.01e-01 |
| 167 | 12.29198 | 0.67742 | -12.01335 | 0.76040 | 1.23e+01 | 3.14e-01 |
| 319 | 12.29198 | 1.35339 | -12.29198 | -0.66248 | 1.23e+01 | 1.23e-01 |
| 356 | 12.10000 | 4.20000 | -12.10000 | -2.65013 | 1.21e+01 | 1.02e+00 |
| 86 | -9.04279 | 3.14190 | 9.05268 | -2.97961 | 9.05e+00 | 9.50e-02 |
| 367 | -9.04279 | 1.53220 | 9.04279 | -0.12109 | 9.04e+00 | 4.70e-01 |
| 243 | -9.02867 | -3.66845 | 9.02867 | 6.47174 | 9.03e+00 | 1.80e-01 |
| 394 | 0.90519 | 0.20645 | -0.90511 | -0.19067 | 8.98e+00 | 7.29e-02 |
| 228 | 8.65109 | -1.45860 | -8.50723 | 1.67579 | 8.65e+00 | 2.55e-01 |
| 68 | 8.29718 | 3.36261 | -8.05590 | 0.49785 | 8.30e+00 | 3.98e-01 |
_(+ 401 ramos adicionais omitidos)_

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 191 | 0.99471 | 0.88252 | 19.73000 | 6.54266 | 1.97e+01 | 4.14e-01 |
| 119 | 1.08683 | 1.66363 | 19.30000 | 12.64754 | 1.93e+01 | 5.99e+00 |
| 7130 | 1.10000 | 1.21338 | 12.92000 | 3.65495 | 1.29e+01 | 7.79e-02 |
| 7003 | 1.06106 | 1.04860 | 12.10000 | 4.20000 | 1.21e+01 | 1.02e+00 |
| 186 | 1.10000 | 1.05852 | 12.00000 | 2.32614 | 1.20e+01 | 3.04e-01 |
| 187 | 1.10000 | 1.04681 | 12.00000 | 2.55175 | 1.20e+01 | 4.93e-01 |
| 7139 | 1.09450 | 1.04274 | 7.00000 | 3.25000 | 7.00e+00 | 3.68e-01 |
| 143 | 1.08609 | 0.92981 | 6.96000 | 3.00000 | 6.96e+00 | 1.23e+00 |
| 7002 | 1.10000 | 1.00844 | 6.23000 | 1.51702 | 6.23e+00 | 3.40e-01 |
| 236 | 1.02964 | 0.34936 | 6.00000 | 3.00000 | 6.00e+00 | 1.84e-02 |
| 241 | 1.10000 | 0.32529 | 5.74800 | 0.03231 | 5.75e+00 | 2.39e-01 |
| 7166 | 0.91388 | 1.73551 | 5.53000 | 1.11087 | 5.53e+00 | 2.82e-01 |
_(+ 288 barras adicionais omitidas)_

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 318 | 12.92000 | 3.65495 | -12.92000 | -0.77932 | 1.29e+01 | 2.55e-01 |
| 319 | 12.27800 | 1.34667 | -12.27800 | -0.66398 | 1.23e+01 | 1.30e-01 |
| 167 | 12.27800 | 0.67816 | -12.00266 | 0.71686 | 1.23e+01 | 3.58e-01 |
| 356 | 12.10000 | 4.20000 | -12.10000 | -2.66420 | 1.21e+01 | 1.02e+00 |
| 86 | -9.05830 | 3.35644 | 9.06836 | -3.19117 | 9.07e+00 | 2.28e-01 |
| 367 | -9.05830 | 1.74736 | 9.05830 | -0.33182 | 9.06e+00 | 2.55e-01 |
| 243 | -9.03828 | -3.46123 | 9.03828 | 6.22429 | 9.04e+00 | 2.77e-01 |
| 394 | 0.91605 | 0.21345 | -0.91597 | -0.19747 | 8.97e+00 | 8.37e-02 |
| 228 | 8.63749 | -1.45024 | -8.49546 | 1.63525 | 8.64e+00 | 2.96e-01 |
| 68 | 8.29206 | 3.28862 | -8.05079 | 0.57165 | 8.29e+00 | 4.72e-01 |
_(+ 401 ramos adicionais omitidos)_

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 191 | 0.99397 | 0.84805 | 19.73000 | 6.51322 | 1.97e+01 | 4.43e-01 |
| 119 | 1.06069 | 1.61201 | 19.30000 | 10.47123 | 1.93e+01 | 3.82e+00 |
| 7130 | 1.10000 | 1.15661 | 12.92000 | 2.94477 | 1.29e+01 | 7.32e-01 |
| 7003 | 1.04548 | 0.99473 | 12.10000 | 4.20000 | 1.21e+01 | 1.02e+00 |
| 186 | 1.10000 | 1.00473 | 12.00000 | 1.62799 | 1.20e+01 | 1.00e+00 |
| 187 | 1.10000 | 0.99313 | 12.00000 | 1.79638 | 1.20e+01 | 1.25e+00 |
| 7139 | 1.10000 | 0.98771 | 7.00000 | 3.25000 | 7.00e+00 | 3.68e-01 |
| 143 | 1.04832 | 0.87918 | 6.96000 | 3.00000 | 6.96e+00 | 1.23e+00 |
| 7002 | 1.10000 | 0.95452 | 6.23000 | 2.80000 | 6.23e+00 | 1.62e+00 |
| 236 | 0.97677 | 0.32598 | 6.00000 | 3.00000 | 6.00e+00 | 3.92e-02 |
| 241 | 1.10000 | 0.29372 | 5.74800 | 2.33123 | 5.75e+00 | 2.54e+00 |
| 7166 | 0.93619 | 1.64350 | 5.53000 | 0.83512 | 5.53e+00 | 5.58e-01 |
_(+ 288 barras adicionais omitidas)_

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 318 | 12.92000 | 2.94477 | -12.92000 | -0.14391 | 1.29e+01 | 7.32e-01 |
| 319 | 12.52187 | 2.63715 | -12.52187 | -1.97314 | 1.25e+01 | 1.26e+00 |
| 167 | 12.52187 | 1.97319 | -12.25105 | -0.70685 | 1.25e+01 | 1.78e+00 |
| 356 | 12.10000 | 4.20000 | -12.10000 | -2.61808 | 1.21e+01 | 1.02e+00 |
| 86 | -9.24834 | 5.16617 | 9.25984 | -4.97562 | 9.26e+00 | 2.02e+00 |
| 367 | -9.24834 | 3.45757 | 9.24834 | -1.99123 | 9.25e+00 | 1.54e+00 |
| 243 | -9.16522 | -1.81089 | 9.16522 | 4.27437 | 9.17e+00 | 2.23e+00 |
| 394 | 0.89456 | 0.43128 | -0.89447 | -0.41219 | 8.99e+00 | 2.21e-01 |
| 228 | 8.50999 | -1.30930 | -8.37867 | 1.31938 | 8.51e+00 | 6.12e-01 |
| 68 | 8.29096 | 3.27331 | -8.04970 | 0.58696 | 8.29e+00 | 4.87e-01 |
_(+ 400 ramos adicionais omitidos)_

### `3bus`

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.97396 | -0.02204 | 0.00000 | 0.00000 | 9.58e-02 | 2.31e-02 |
| 1 | 1.00679 | 0.00000 | 0.15292 | 0.02763 | 9.32e-02 | 2.22e-02 |
| 2 | 1.00760 | 0.00000 | 0.16006 | 0.03440 | 9.24e-02 | 2.24e-02 |

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | -0.00234 | -0.00225 | 0.00234 | 0.00225 | 2.34e-03 | 6.19e-04 |
| 3 | 0.15772 | 0.03215 | -0.15310 | -0.02771 | 2.01e-03 | 3.06e-04 |
| 2 | 0.15526 | 0.02987 | -0.15080 | -0.02558 | 1.15e-03 | 5.30e-04 |

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.97396 | -0.02204 | 0.00000 | 0.00000 | 9.58e-02 | 2.31e-02 |
| 1 | 1.00679 | 0.00000 | 0.15292 | 0.02763 | 9.32e-02 | 2.22e-02 |
| 2 | 1.00760 | 0.00000 | 0.16006 | 0.03440 | 9.24e-02 | 2.24e-02 |

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | -0.00234 | -0.00225 | 0.00234 | 0.00225 | 2.34e-03 | 6.19e-04 |
| 3 | 0.15772 | 0.03215 | -0.15310 | -0.02771 | 2.01e-03 | 3.06e-04 |
| 2 | 0.15526 | 0.02987 | -0.15080 | -0.02558 | 1.15e-03 | 5.30e-04 |

### `3bus_DBSH`

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 1.09972 | 0.00000 | 0.16688 | 0.26803 | 1.30e-01 | 7.07e-02 |
| 2 | 1.09972 | 0.00000 | 0.16685 | 0.26800 | 1.30e-01 | 6.97e-02 |
| 3 | 1.03000 | 0.01720 | 0.00000 | 0.00000 | 1.30e-01 | 6.98e-02 |

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 2 | 0.16687 | 0.26802 | -0.15195 | -0.25368 | 5.45e-02 | 3.18e-02 |
| 3 | 0.16686 | 0.26801 | -0.15195 | -0.25367 | 5.45e-02 | 2.87e-02 |

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 1.09972 | 0.00000 | 0.16688 | 0.26803 | 1.30e-01 | 7.07e-02 |
| 2 | 1.09972 | 0.00000 | 0.16685 | 0.26800 | 1.30e-01 | 6.97e-02 |
| 3 | 1.03000 | 0.01720 | 0.00000 | 0.00000 | 1.30e-01 | 6.98e-02 |

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 2 | 0.16687 | 0.26802 | -0.15195 | -0.25368 | 5.45e-02 | 3.18e-02 |
| 3 | 0.16686 | 0.26801 | -0.15195 | -0.25367 | 5.45e-02 | 2.87e-02 |

### `3bus_DCER`

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 2 | 1.03000 | 0.00000 | 0.20070 | 0.26973 | 6.07e-02 | 2.99e-02 |
| 3 | 0.95687 | 0.01410 | 0.00000 | 0.00000 | 5.69e-02 | 3.30e-03 |
| 1 | 1.02239 | 0.00000 | 0.13217 | 0.20328 | 5.31e-02 | 3.01e-02 |

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.17818 | 0.24809 | -0.16227 | -0.23279 | 3.45e-02 | 1.03e-02 |
| 1 | -0.02235 | -0.02148 | 0.02252 | 0.02164 | 2.25e-02 | 1.96e-02 |
| 2 | 0.15452 | 0.22477 | -0.14163 | -0.21238 | 1.24e-02 | 1.15e-02 |

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 2 | 1.03000 | 0.00000 | 0.20070 | 0.26973 | 6.07e-02 | 2.99e-02 |
| 3 | 0.95687 | 0.01410 | 0.00000 | 0.00000 | 5.69e-02 | 3.30e-03 |
| 1 | 1.02239 | 0.00000 | 0.13217 | 0.20328 | 5.31e-02 | 3.01e-02 |

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.17818 | 0.24809 | -0.16227 | -0.23279 | 3.45e-02 | 1.03e-02 |
| 1 | -0.02235 | -0.02148 | 0.02252 | 0.02164 | 2.25e-02 | 1.96e-02 |
| 2 | 0.15452 | 0.22477 | -0.14163 | -0.21238 | 1.24e-02 | 1.15e-02 |

### `3bus_DCSC`

**(16) QLIM+VLIM** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 1.01782 | -0.01202 | 0.12990 | 0.02500 | 1.74e-01 | 2.21e-01 |
| 1 | 1.03520 | 0.00000 | 0.08683 | 0.17600 | 1.62e-01 | 1.09e-01 |
| 2 | 1.03620 | 0.00000 | 0.08989 | -0.14631 | 1.60e-01 | 1.08e-01 |

**(16) QLIM+VLIM** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.00000 | 0.16251 | 0.00000 | -0.16267 | 1.63e-01 | 9.73e-04 |
| 2 | 0.08989 | 0.01636 | -0.08848 | -0.01501 | 8.96e-02 | 1.10e-01 |
| 1 | 0.08683 | 0.01349 | -0.08552 | -0.01223 | 8.66e-02 | 1.10e-01 |

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.98778 | -0.01265 | 0.12990 | 0.02500 | 1.74e-01 | 2.21e-01 |
| 2 | 1.00623 | 0.00000 | 0.08824 | 0.03654 | 9.36e-02 | 2.90e-01 |
| 1 | 1.00636 | 0.00000 | 0.08864 | -0.00548 | 9.35e-02 | 7.21e-02 |

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 0.08864 | 0.01572 | -0.08719 | -0.01433 | 8.84e-02 | 1.12e-01 |
| 2 | 0.08824 | 0.01534 | -0.08681 | -0.01396 | 8.80e-02 | 1.09e-01 |
| 3 | 0.00000 | -0.02119 | 0.00000 | 0.02119 | 2.12e-02 | 1.83e-01 |

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.98778 | -0.01265 | 0.12990 | 0.02500 | 1.74e-01 | 2.21e-01 |
| 2 | 1.00623 | 0.00000 | 0.08824 | 0.03654 | 9.36e-02 | 2.90e-01 |
| 1 | 1.00636 | 0.00000 | 0.08864 | -0.00548 | 9.35e-02 | 7.21e-02 |

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 0.08864 | 0.01572 | -0.08719 | -0.01433 | 8.84e-02 | 1.12e-01 |
| 2 | 0.08824 | 0.01534 | -0.08681 | -0.01396 | 8.80e-02 | 1.09e-01 |
| 3 | 0.00000 | -0.02119 | 0.00000 | 0.02119 | 2.12e-02 | 1.83e-01 |

### `3bus_DCline`

**(16) QLIM+VLIM** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 1.02900 | 0.00000 | 6.40473 | 0.02938 | 6.14e+00 | 1.47e-02 |
| 2 | 1.03000 | 0.00000 | -5.97856 | 0.03225 | 6.02e+00 | 1.61e-02 |

**(16) QLIM+VLIM** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):
_— nenhum —_

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 1.00705 | 0.00000 | 6.40604 | 0.03059 | 6.14e+00 | 2.19e-02 |
| 2 | 1.00735 | 0.00000 | -5.97945 | 0.03143 | 6.03e+00 | 2.27e-02 |
| 3 | 0.97396 | -0.02204 | 0.00000 | 0.00000 | 9.58e-02 | 2.31e-02 |

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 2 | 0.15694 | 0.03143 | -0.15237 | -0.02703 | 1.23e-03 | 1.04e-03 |
| 1 | 0.15604 | 0.03059 | -0.15153 | -0.02626 | 4.22e-04 | 1.31e-03 |

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 1.00705 | 0.00000 | 6.40604 | 0.03059 | 6.14e+00 | 2.19e-02 |
| 2 | 1.00735 | 0.00000 | -5.97945 | 0.03143 | 6.03e+00 | 2.27e-02 |
| 3 | 0.97396 | -0.02204 | 0.00000 | 0.00000 | 9.58e-02 | 2.31e-02 |

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 2 | 0.15694 | 0.03143 | -0.15237 | -0.02703 | 1.23e-03 | 1.04e-03 |
| 1 | 0.15604 | 0.03059 | -0.15153 | -0.02626 | 4.22e-04 | 1.31e-03 |

### `3bus_DSHL`

**(16) QLIM+VLIM** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.92310 | 0.05134 | 0.00000 | 0.00000 | 2.31e-02 | 2.28e-01 |
| 1 | 1.04582 | 0.00000 | 0.35139 | 1.30400 | 1.16e-02 | 1.89e+00 |
| 2 | 0.90000 | 0.13356 | 0.00000 | 0.00000 | 8.63e-03 | 2.38e-01 |

**(16) QLIM+VLIM** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.13669 | 2.42745 | -0.11904 | 1.54069 | 1.83e-01 | 1.20e+00 |
| 2 | 0.23541 | 0.50003 | -0.18486 | -0.45144 | 6.54e-02 | 9.09e-01 |
| 1 | 0.11598 | 0.80397 | -0.00679 | -0.69900 | 6.54e-02 | 9.78e-01 |

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.92315 | 0.05132 | 0.00000 | 0.00000 | 2.31e-02 | 2.28e-01 |
| 1 | 1.04584 | 0.00000 | 0.35142 | 1.30400 | 1.16e-02 | 1.89e+00 |
| 2 | 0.90000 | 0.13358 | 0.00000 | 0.00000 | 8.64e-03 | 2.38e-01 |

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.13669 | 2.42723 | -0.11902 | 1.54106 | 1.84e-01 | 1.20e+00 |
| 2 | 0.23541 | 0.49990 | -0.18488 | -0.45133 | 6.55e-02 | 9.09e-01 |
| 1 | 0.11601 | 0.80410 | -0.00679 | -0.69910 | 6.55e-02 | 9.78e-01 |

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.92315 | 0.05132 | 0.00000 | 0.00000 | 2.31e-02 | 2.28e-01 |
| 1 | 1.04584 | 0.00000 | 0.35142 | 1.30400 | 1.16e-02 | 1.89e+00 |
| 2 | 0.90000 | 0.13358 | 0.00000 | 0.00000 | 8.64e-03 | 2.38e-01 |

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.13669 | 2.42723 | -0.11902 | 1.54106 | 1.84e-01 | 1.20e+00 |
| 2 | 0.23541 | 0.49990 | -0.18488 | -0.45133 | 6.55e-02 | 9.09e-01 |
| 1 | 0.11601 | 0.80410 | -0.00679 | -0.69910 | 6.55e-02 | 9.78e-01 |

### `3bus_corrections`

_Nenhuma barra/ramo da família controlada (16–18) difere de **ambos** os casos-base (14)/(15) por mais que 0.0001 p.u. — resultados aderentes ao baseline._

### `3bus_shunt_fields`

**(16) QLIM+VLIM** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 1.01426 | -0.01962 | 0.00000 | 0.00000 | 1.14e-01 | 2.25e-02 |
| 1 | 1.05215 | 0.00000 | 0.20024 | 0.30475 | 1.10e-01 | 4.13e-01 |
| 2 | 1.00615 | 0.03898 | 0.12990 | 0.00000 | 1.06e-01 | 4.19e-01 |

**(16) QLIM+VLIM** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 0.14660 | -0.18930 | -0.13635 | 0.19915 | 4.44e-02 | 1.35e-01 |
| 1 | 0.02739 | 0.25427 | -0.01670 | -0.24399 | 4.37e-02 | 2.79e-01 |
| 2 | 0.17286 | 0.05049 | -0.16755 | -0.04539 | 5.46e-03 | 1.34e-01 |

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 1.03973 | 0.00000 | 0.19590 | 0.10848 | 1.54e-01 | 2.16e-01 |
| 3 | 1.01984 | -0.03778 | 0.00000 | 0.00000 | 1.20e-01 | 5.12e-03 |
| 2 | 1.00839 | 0.02442 | 0.12990 | 0.00000 | 1.08e-01 | 4.19e-01 |

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 2 | 0.17213 | -0.05583 | -0.16664 | 0.06110 | 1.08e-01 | 2.77e-02 |
| 3 | 0.14906 | -0.20992 | -0.13726 | 0.22127 | 6.65e-02 | 1.57e-01 |
| 1 | 0.02377 | 0.16431 | -0.01916 | -0.15987 | 4.62e-02 | 1.89e-01 |

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 1.03973 | 0.00000 | 0.19590 | 0.10848 | 1.54e-01 | 2.16e-01 |
| 3 | 1.01984 | -0.03778 | 0.00000 | 0.00000 | 1.20e-01 | 5.12e-03 |
| 2 | 1.00839 | 0.02442 | 0.12990 | 0.00000 | 1.08e-01 | 4.19e-01 |

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 2 | 0.17213 | -0.05583 | -0.16664 | 0.06110 | 1.08e-01 | 2.77e-02 |
| 3 | 0.14906 | -0.20992 | -0.13726 | 0.22127 | 6.65e-02 | 1.57e-01 |
| 1 | 0.02377 | 0.16431 | -0.01916 | -0.15987 | 4.62e-02 | 1.89e-01 |

### `500bus`

**(16) QLIM+VLIM** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 17 | 1.03268 | 0.00000 | 6.47681 | 0.74604 | 4.82e+00 | 5.45e-01 |
| 9 | 1.04336 | -0.03534 | 7.71800 | 1.46428 | 3.64e+00 | 2.32e-01 |
| 144 | 1.04000 | 0.36956 | 6.02500 | 1.11320 | 3.59e+00 | 1.63e-03 |
| 16 | 1.03562 | 0.00622 | 4.44400 | 0.69164 | 3.57e+00 | 7.19e-02 |
| 169 | 1.03841 | 0.05957 | 3.87000 | 0.47756 | 3.08e+00 | 8.14e-03 |
| 224 | 1.03939 | 0.02651 | 5.11200 | 0.39291 | 2.68e+00 | 1.50e-03 |
| 225 | 1.03882 | -0.00085 | 5.14800 | 0.58522 | 2.59e+00 | 9.27e-02 |
| 443 | 1.01610 | -0.13026 | 0.00000 | 0.00000 | 1.85e+00 | 7.43e-02 |
| 250 | 1.03079 | -0.09576 | 0.00000 | 0.00000 | 1.72e+00 | 3.44e-02 |
| 264 | 1.02740 | -0.12044 | 0.00000 | 0.00000 | 1.67e+00 | 4.57e-02 |
| 265 | 1.02740 | -0.12044 | 0.00000 | 0.00000 | 1.64e+00 | 6.77e-02 |
| 82 | 1.03675 | -0.03759 | 3.61900 | 0.31707 | 1.53e+00 | 5.78e-02 |
_(+ 488 barras adicionais omitidas)_

**(16) QLIM+VLIM** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 456 | -4.26558 | -0.23111 | 4.27108 | 0.22427 | 4.40e+00 | 2.46e-01 |
| 299 | -4.26223 | -0.22838 | 4.26778 | 0.22149 | 4.40e+00 | 2.45e-01 |
| 202 | 4.85086 | 0.18256 | -4.82930 | -0.13339 | 3.96e+00 | 7.93e-03 |
| 446 | -5.79015 | -0.26188 | 5.81793 | 0.43176 | 3.69e+00 | 1.39e-01 |
| 479 | 4.44400 | 0.69164 | -4.43785 | -0.46494 | 3.57e+00 | 7.27e-02 |
| 509 | 3.87000 | 0.47756 | -3.86506 | -0.11686 | 3.08e+00 | 8.14e-03 |
| 568 | 3.23919 | 0.36454 | -3.23567 | -0.22126 | 2.41e+00 | 2.73e-01 |
| 477 | 3.23762 | 0.38151 | -3.23484 | -0.23820 | 2.41e+00 | 2.73e-01 |
| 253 | 2.97297 | 0.19645 | -2.96693 | -0.30073 | 2.41e+00 | 6.98e-02 |
| 403 | -4.00206 | -0.14256 | 4.02310 | 0.00834 | 2.25e+00 | 5.50e-02 |
_(+ 476 ramos adicionais omitidos)_

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 17 | 1.01234 | 0.00000 | 6.51746 | 0.50019 | 4.86e+00 | 7.91e-01 |
| 9 | 1.05536 | -0.04230 | 7.71800 | 3.59700 | 3.64e+00 | 2.36e+00 |
| 144 | 1.06072 | 0.36903 | 6.02500 | 1.91534 | 3.59e+00 | 8.04e-01 |
| 16 | 1.01372 | 0.00630 | 4.44400 | 0.40727 | 3.57e+00 | 3.56e-01 |
| 169 | 1.05819 | 0.05428 | 3.87000 | 1.48600 | 3.08e+00 | 1.02e+00 |
| 224 | 0.99979 | 0.03096 | 5.11200 | -0.25000 | 2.68e+00 | 6.41e-01 |
| 225 | 1.00183 | 0.00144 | 5.14800 | -0.25200 | 2.59e+00 | 9.30e-01 |
| 443 | 0.99461 | -0.13528 | 0.00000 | 0.00000 | 1.85e+00 | 7.43e-02 |
| 250 | 1.00762 | -0.09960 | 0.00000 | 0.00000 | 1.72e+00 | 3.44e-02 |
| 264 | 1.01420 | -0.12642 | 0.00000 | 0.00000 | 1.67e+00 | 4.57e-02 |
| 265 | 1.01420 | -0.12642 | 0.00000 | 0.00000 | 1.64e+00 | 6.77e-02 |
| 82 | 0.97758 | -0.02902 | 3.61900 | -0.17700 | 1.53e+00 | 5.52e-01 |
_(+ 488 barras adicionais omitidas)_

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 456 | -4.28503 | 0.06094 | 4.29076 | -0.06141 | 4.42e+00 | 5.38e-01 |
| 299 | -4.28149 | 0.06344 | 4.28727 | -0.06398 | 4.42e+00 | 5.37e-01 |
| 202 | 4.82940 | -0.35269 | -4.80669 | 0.43265 | 3.94e+00 | 5.59e-01 |
| 446 | -5.76980 | -0.57053 | 5.79876 | 0.76590 | 3.67e+00 | 1.96e-01 |
| 479 | 4.44400 | 0.40727 | -4.43768 | -0.17432 | 3.57e+00 | 3.63e-01 |
| 509 | 3.87000 | 1.48600 | -3.86463 | -1.09342 | 3.08e+00 | 1.02e+00 |
| 477 | 3.25826 | 0.25862 | -3.25536 | -0.10872 | 2.43e+00 | 4.01e-01 |
| 568 | 3.25920 | 0.24156 | -3.25551 | -0.09170 | 2.43e+00 | 4.01e-01 |
| 253 | 2.92259 | 1.46041 | -2.91510 | -1.53964 | 2.35e+00 | 1.33e+00 |
| 403 | -4.02984 | 0.72633 | 4.05304 | -0.81287 | 2.28e+00 | 9.24e-01 |
_(+ 453 ramos adicionais omitidos)_

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 17 | 1.01234 | 0.00000 | 6.51746 | 0.50019 | 4.86e+00 | 7.91e-01 |
| 9 | 1.05536 | -0.04230 | 7.71800 | 3.59700 | 3.64e+00 | 2.36e+00 |
| 144 | 1.06072 | 0.36903 | 6.02500 | 1.91534 | 3.59e+00 | 8.04e-01 |
| 16 | 1.01372 | 0.00630 | 4.44400 | 0.40727 | 3.57e+00 | 3.56e-01 |
| 169 | 1.05819 | 0.05428 | 3.87000 | 1.48600 | 3.08e+00 | 1.02e+00 |
| 224 | 0.99979 | 0.03096 | 5.11200 | -0.25000 | 2.68e+00 | 6.41e-01 |
| 225 | 1.00183 | 0.00144 | 5.14800 | -0.25200 | 2.59e+00 | 9.30e-01 |
| 443 | 0.99461 | -0.13528 | 0.00000 | 0.00000 | 1.85e+00 | 7.43e-02 |
| 250 | 1.00762 | -0.09960 | 0.00000 | 0.00000 | 1.72e+00 | 3.44e-02 |
| 264 | 1.01420 | -0.12642 | 0.00000 | 0.00000 | 1.67e+00 | 4.57e-02 |
| 265 | 1.01420 | -0.12642 | 0.00000 | 0.00000 | 1.64e+00 | 6.77e-02 |
| 82 | 0.97758 | -0.02902 | 3.61900 | -0.17700 | 1.53e+00 | 5.52e-01 |
_(+ 488 barras adicionais omitidas)_

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 456 | -4.28503 | 0.06094 | 4.29076 | -0.06141 | 4.42e+00 | 5.38e-01 |
| 299 | -4.28149 | 0.06344 | 4.28727 | -0.06398 | 4.42e+00 | 5.37e-01 |
| 202 | 4.82940 | -0.35269 | -4.80669 | 0.43265 | 3.94e+00 | 5.59e-01 |
| 446 | -5.76980 | -0.57053 | 5.79876 | 0.76590 | 3.67e+00 | 1.96e-01 |
| 479 | 4.44400 | 0.40727 | -4.43768 | -0.17432 | 3.57e+00 | 3.63e-01 |
| 509 | 3.87000 | 1.48600 | -3.86463 | -1.09342 | 3.08e+00 | 1.02e+00 |
| 477 | 3.25826 | 0.25862 | -3.25536 | -0.10872 | 2.43e+00 | 4.01e-01 |
| 568 | 3.25920 | 0.24156 | -3.25551 | -0.09170 | 2.43e+00 | 4.01e-01 |
| 253 | 2.92259 | 1.46041 | -2.91510 | -1.53964 | 2.35e+00 | 1.33e+00 |
| 403 | -4.02984 | 0.72633 | 4.05304 | -0.81287 | 2.28e+00 | 9.24e-01 |
_(+ 453 ramos adicionais omitidos)_

### `9bus`

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 1.00695 | -0.02954 | 0.85000 | -0.05243 | 1.66e-01 | 8.49e-02 |
| 1 | 1.00845 | 0.00000 | 1.42917 | 0.22265 | 1.47e-01 | 1.14e-01 |
| 5 | 0.97253 | -0.15478 | 0.00000 | 0.00000 | 1.03e-01 | 7.75e-02 |
| 6 | 0.98803 | -0.13418 | 0.00000 | 0.00000 | 9.93e-02 | 7.61e-02 |
| 4 | 0.99907 | -0.08180 | 0.00000 | 0.00000 | 9.77e-02 | 7.28e-02 |
| 7 | 1.00393 | -0.09267 | 0.00000 | 0.00000 | 9.61e-02 | 7.38e-02 |
| 8 | 0.99378 | -0.12786 | 0.00000 | 0.00000 | 9.57e-02 | 7.53e-02 |
| 2 | 1.00485 | -0.03689 | 0.90000 | 0.03991 | 9.27e-02 | 7.01e-02 |
| 9 | 1.01121 | -0.07848 | 0.00000 | 0.00000 | 8.88e-02 | 7.23e-02 |

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 9 | 0.85000 | -0.05243 | -0.85000 | 0.09434 | 1.66e-01 | 8.49e-02 |
| 7 | 1.42917 | 0.22265 | -1.42917 | -0.10415 | 1.47e-01 | 1.14e-01 |
| 4 | -0.33822 | -0.22279 | 0.34288 | -0.11467 | 8.92e-02 | 4.31e-02 |
| 3 | 0.56728 | -0.04902 | -0.56178 | -0.07721 | 8.72e-02 | 4.33e-02 |
| 6 | -0.50394 | -0.20344 | 0.50712 | 0.02032 | 7.79e-02 | 3.75e-02 |
| 2 | 0.86189 | 0.15317 | -0.85387 | -0.25603 | 6.47e-02 | 5.39e-02 |
| 8 | 0.90000 | 0.03991 | -0.90000 | 0.01033 | 6.34e-02 | 6.59e-02 |
| 5 | 0.40177 | -0.02656 | -0.39613 | -0.24397 | 6.31e-02 | 3.54e-02 |
| 1 | 0.49823 | 0.01623 | -0.49606 | -0.14656 | 4.41e-02 | 2.41e-02 |

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 3 | 1.00695 | -0.02954 | 0.85000 | -0.05243 | 1.66e-01 | 8.49e-02 |
| 1 | 1.00845 | 0.00000 | 1.42917 | 0.22265 | 1.47e-01 | 1.14e-01 |
| 5 | 0.97253 | -0.15478 | 0.00000 | 0.00000 | 1.03e-01 | 7.75e-02 |
| 6 | 0.98803 | -0.13418 | 0.00000 | 0.00000 | 9.93e-02 | 7.61e-02 |
| 4 | 0.99907 | -0.08180 | 0.00000 | 0.00000 | 9.77e-02 | 7.28e-02 |
| 7 | 1.00393 | -0.09267 | 0.00000 | 0.00000 | 9.61e-02 | 7.38e-02 |
| 8 | 0.99378 | -0.12786 | 0.00000 | 0.00000 | 9.57e-02 | 7.53e-02 |
| 2 | 1.00485 | -0.03689 | 0.90000 | 0.03991 | 9.27e-02 | 7.01e-02 |
| 9 | 1.01121 | -0.07848 | 0.00000 | 0.00000 | 8.88e-02 | 7.23e-02 |

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 9 | 0.85000 | -0.05243 | -0.85000 | 0.09434 | 1.66e-01 | 8.49e-02 |
| 7 | 1.42917 | 0.22265 | -1.42917 | -0.10415 | 1.47e-01 | 1.14e-01 |
| 4 | -0.33822 | -0.22279 | 0.34288 | -0.11467 | 8.92e-02 | 4.31e-02 |
| 3 | 0.56728 | -0.04902 | -0.56178 | -0.07721 | 8.72e-02 | 4.33e-02 |
| 6 | -0.50394 | -0.20344 | 0.50712 | 0.02032 | 7.79e-02 | 3.75e-02 |
| 2 | 0.86189 | 0.15317 | -0.85387 | -0.25603 | 6.47e-02 | 5.39e-02 |
| 8 | 0.90000 | 0.03991 | -0.90000 | 0.01033 | 6.34e-02 | 6.59e-02 |
| 5 | 0.40177 | -0.02656 | -0.39613 | -0.24397 | 6.31e-02 | 3.54e-02 |
| 1 | 0.49823 | 0.01623 | -0.49606 | -0.14656 | 4.41e-02 | 2.41e-02 |

### `9bus_transformer_fields`

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 1.03520 | 0.00000 | 1.42777 | 0.26183 | 1.79e-01 | 1.53e-01 |
| 3 | 1.02043 | -0.02460 | 0.85000 | -0.09846 | 1.25e-01 | 5.46e-02 |
| 8 | 1.00985 | -0.11994 | 0.00000 | 0.00000 | 8.54e-02 | 5.92e-02 |
| 7 | 1.01921 | -0.08576 | 0.00000 | 0.00000 | 8.46e-02 | 5.86e-02 |
| 2 | 1.01638 | -0.03143 | 0.90000 | -0.02169 | 8.36e-02 | 5.86e-02 |
| 5 | 0.99528 | -0.14693 | 0.00000 | 0.00000 | 8.30e-02 | 5.48e-02 |
| 9 | 1.02724 | -0.07214 | 0.00000 | 0.00000 | 8.09e-02 | 5.62e-02 |
| 6 | 1.01073 | -0.12720 | 0.00000 | 0.00000 | 8.09e-02 | 5.34e-02 |
| 4 | 1.02372 | -0.07768 | 0.00000 | 0.00000 | 7.50e-02 | 4.82e-02 |

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 7 | 1.42777 | 0.26183 | -1.42777 | -0.14858 | 1.83e-01 | 1.53e-01 |
| 9 | 0.85000 | -0.09846 | -0.85000 | 0.13967 | 1.25e-01 | 3.89e-02 |
| 2 | 0.86118 | 0.17773 | -0.85341 | -0.29107 | 9.91e-02 | 7.85e-02 |
| 3 | 0.56659 | -0.02915 | -0.56134 | -0.10591 | 8.44e-02 | 6.31e-02 |
| 4 | -0.33866 | -0.19409 | 0.34305 | -0.15854 | 8.35e-02 | 4.36e-02 |
| 5 | 0.40178 | -0.07546 | -0.39659 | -0.20893 | 6.58e-02 | 5.13e-02 |
| 6 | -0.50387 | -0.20957 | 0.50695 | 0.01888 | 5.19e-02 | 3.61e-02 |
| 1 | 0.49822 | 0.00473 | -0.49613 | -0.14043 | 4.04e-02 | 1.26e-02 |
| 8 | 0.90000 | -0.02169 | -0.90000 | 0.07073 | 2.55e-02 | 4.26e-03 |

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 1 | 1.01063 | 0.00000 | 1.42732 | 0.35712 | 2.75e-01 | 2.48e-01 |
| 3 | 1.01773 | -0.01738 | 0.85000 | -0.19627 | 1.25e-01 | 5.89e-02 |
| 2 | 1.00395 | -0.02565 | 0.90000 | -0.05244 | 9.60e-02 | 7.11e-02 |
| 8 | 1.01577 | -0.11270 | 0.00000 | 0.00000 | 7.95e-02 | 5.33e-02 |
| 9 | 1.03019 | -0.06491 | 0.00000 | 0.00000 | 7.80e-02 | 5.33e-02 |
| 7 | 1.02697 | -0.07925 | 0.00000 | 0.00000 | 7.68e-02 | 5.08e-02 |
| 5 | 1.01167 | -0.14077 | 0.00000 | 0.00000 | 6.66e-02 | 3.84e-02 |
| 6 | 1.02510 | -0.12144 | 0.00000 | 0.00000 | 6.65e-02 | 3.91e-02 |
| 4 | 1.04326 | -0.07443 | 0.00000 | 0.00000 | 5.55e-02 | 2.86e-02 |

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 7 | 1.42732 | 0.35712 | -1.42732 | -0.24609 | 2.81e-01 | 2.48e-01 |
| 3 | 0.56729 | 0.02796 | -0.56206 | -0.16866 | 1.42e-01 | 1.20e-01 |
| 2 | 0.86004 | 0.21813 | -0.85234 | -0.33851 | 1.39e-01 | 1.19e-01 |
| 9 | 0.85000 | -0.19627 | -0.85000 | 0.23933 | 1.25e-01 | 6.44e-02 |
| 4 | -0.33794 | -0.13134 | 0.34230 | -0.22774 | 1.25e-01 | 1.06e-01 |
| 5 | 0.40261 | -0.13159 | -0.39766 | -0.16149 | 1.13e-01 | 9.87e-02 |
| 1 | 0.49739 | 0.03054 | -0.49530 | -0.16828 | 4.53e-02 | 3.84e-02 |
| 6 | -0.50470 | -0.18172 | 0.50770 | -0.01159 | 4.21e-02 | 2.02e-02 |
| 8 | 0.90000 | -0.05244 | -0.90000 | 0.10104 | 2.05e-02 | 3.12e-02 |

### `test_defaults`

_Nenhuma barra/ramo da família controlada (16–18) difere de **ambos** os casos-base (14)/(15) por mais que 0.0001 p.u. — resultados aderentes ao baseline._

### `test_line_shunt`

_Nenhuma barra/ramo da família controlada (16–18) difere de **ambos** os casos-base (14)/(15) por mais que 0.0001 p.u. — resultados aderentes ao baseline._

### `test_system`

**(17) +CSCA** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 24 | 0.99458 | -0.22912 | 0.00000 | 0.00000 | 9.63e-02 | 3.42e-02 |
| 26 | 1.00861 | -0.12563 | 0.00000 | 0.00000 | 9.14e-02 | 3.23e-02 |
| 29 | 1.00157 | -0.02180 | 0.00000 | 0.00000 | 8.12e-02 | 2.85e-02 |
| 23 | 0.99746 | 0.00000 | 0.34843 | -0.06176 | 7.85e-02 | 2.75e-02 |

**(17) +CSCA** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 7 | 0.34843 | -0.06176 | -0.34843 | 0.06963 | 5.10e-02 | 1.81e-02 |
| 2 | -0.34721 | -0.00006 | 0.34843 | -0.06963 | 5.04e-02 | 1.79e-02 |
| 1 | -0.34600 | -0.06900 | 0.34721 | 0.00006 | 2.69e-02 | 9.52e-03 |

**(18) +CTAP** — barras com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Barra | Vm_pu | Va_rad | Pg_pu | Qg_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 24 | 0.99458 | -0.22912 | 0.00000 | 0.00000 | 9.63e-02 | 3.42e-02 |
| 26 | 1.00861 | -0.12563 | 0.00000 | 0.00000 | 9.14e-02 | 3.23e-02 |
| 29 | 1.00157 | -0.02180 | 0.00000 | 0.00000 | 8.12e-02 | 2.85e-02 |
| 23 | 0.99746 | 0.00000 | 0.34843 | -0.06176 | 7.85e-02 | 2.75e-02 |

**(18) +CTAP** — ramos com Δ > 0.0001 p.u. vs. (14) **e** vs. (15):

| ID_Linha | Pf_pu | Qf_pu | Pt_pu | Qt_pu | Δmax vs (14) | Δmax vs (15) |
|---|---|---|---|---|---|---|
| 7 | 0.34843 | -0.06176 | -0.34843 | 0.06963 | 5.10e-02 | 1.81e-02 |
| 2 | -0.34721 | -0.00006 | 0.34843 | -0.06963 | 5.04e-02 | 1.79e-02 |
| 1 | -0.34600 | -0.06900 | 0.34721 | 0.00006 | 2.69e-02 | 9.52e-03 |


---

## Avaliação de Impacto Sistêmico — Perdas Ativas Globais

As perdas ativas totais foram recomputadas a partir das injeções nos ramos (Σ Pf + Pt). O comparativo isolado entre as colunas mostra se a introdução do controle aumentou ou aliviou a circulação de reativos / o estresse térmico da rede.

| Caso | (14) [p.u.] | (15) [p.u.] | (16) [p.u.] | (17) [p.u.] | (18) [p.u.] | (17)−(15) [p.u.] | (18)−(15) [p.u.] |
|---|---|---|---|---|---|---|---|
| `01_MAXIMA_NOTURNA_DEZ25` | 15.04626 | 192.04901 | 78.48438 | 39.35584 | 113.73953 | -152.69317 | -78.30948 |
| `300bus` | 0.08127 | 5.77785 | 5.66572 | 5.67328 | 5.93561 | -0.10457 | +0.15776 |
| `3bus` | 0.00753 | 0.00867 | 0.00867 | 0.00908 | 0.00908 | +0.00041 | +0.00041 |
| `3bus_DBSH` | 0.02819 | 0.02876 | 0.02876 | 0.02984 | 0.02984 | +0.00108 | +0.00108 |
| `3bus_DCER` | 0.02819 | 0.02876 | 0.02876 | 0.02897 | 0.02897 | +0.00021 | +0.00021 |
| `3bus_DCSC` | 0.00006 | 0.00575 | 0.00271 | 0.00288 | 0.00288 | -0.00287 | -0.00287 |
| `3bus_DCline` | 0.00753 | 0.00867 | 0.00867 | 0.00908 | 0.00908 | +0.00041 | +0.00041 |
| `3bus_DSHL` | 0.16583 | 1.03045 | 0.17739 | 0.17742 | 0.17742 | -0.85303 | -0.85303 |
| `3bus_corrections` | — | — | — | — | — | — | — |
| `3bus_shunt_fields` | 0.02529 | 0.01040 | 0.02624 | 0.02190 | 0.02190 | +0.01149 | +0.01149 |
| `500bus` | 0.56951 | 0.86293 | 0.86366 | 0.90431 | 0.90431 | +0.04138 | +0.04138 |
| `9bus` | 0.02316 | 0.02491 | 0.02491 | 0.02917 | 0.02917 | +0.00426 | +0.00426 |
| `9bus_transformer_fields` | 0.02309 | 0.02491 | 0.02491 | 0.02777 | 0.02732 | +0.00286 | +0.00241 |
| `test_defaults` | — | — | — | — | — | — | — |
| `test_line_shunt` | — | — | — | — | — | — | — |
| `test_system` | 0.00207 | 0.00229 | 0.00229 | 0.00243 | 0.00243 | +0.00014 | +0.00014 |


**Como interpretar:** Δ negativo indica que o controle **aliviou** perdas em relação ao caso base (15); Δ positivo indica **aumento** das perdas (em geral, gerado por desvios de setpoint de tensão para atender limites de Q nos geradores, ou por reposicionamento de tap a custo de circulação adicional).

**SIN (`01_MAXIMA_NOTURNA_DEZ25`):** (17) registra 39.35584 p.u. de perdas, enquanto (15) registra 192.04901 p.u. — variação de -79.51%.
**SIN (`01_MAXIMA_NOTURNA_DEZ25`):** (18) registra 113.73953 p.u. de perdas — variação de -40.78% em relação a (15).

---

## Conclusão Técnica

### Por que as ações de controle alteram o ponto de operação

Em um fluxo de potência convencional (15), as tensões e ângulos são obtidos resolvendo o sistema não linear 

$$P_i = V_i \sum_k V_k \bigl(G_{ik}\cos\theta_{ik} + B_{ik}\sin\theta_{ik}\bigr), \qquad Q_i = V_i \sum_k V_k \bigl(G_{ik}\sin\theta_{ik} - B_{ik}\cos\theta_{ik}\bigr)$$

com setpoints `V_i` cravados nas barras PV e potência reativa livre dentro de $[Q_{\min}, Q_{\max}]$. Quando o gerador satura (Q-limit), o solver clássico converte a barra PV em PQ e relaxa V, gerando uma realimentação que pode (i) violar limites operativos de tensão em barras adjacentes, (ii) divergir, ou (iii) convergir para um ponto inviável fisicamente. As formulações (16)–(18) substituem esse switching combinatório por **slacks penalizados** dentro de um modelo NLP único, permitindo que a infactibilidade local seja absorvida por uma quantidade mensurável (`sl_v`, `sl_d`, `sl_bsh`) e não por descontinuidade.

### Impactos isolados e combinados

**QLIM (limites de geração reativa).** Quando uma barra PV atinge $Q_{\max}$, o setpoint $V_{setpoint}$ é matematicamente abandonado em favor de $Q = Q_{\max}$, e a magnitude de tensão local cai conforme a barra se comporta como PQ. No solver (16) isso aparece como `Slack_Vsetpoint` (sl_v) diferente de zero — a magnitude do slack quantifica exatamente o quanto a tensão "escorregou" do alvo. Em casos onde (16) caiu em cluster distinto de (14)/(15), a rede operou com setpoints inalcançáveis sob os limites Q dados; em casos cluster = 1, o OPF (14) já havia escolhido naturalmente um ponto que respeita os Q-limits.

**CSCA (controle de susceptância shunt).** Em barras com banco capacitivo ou reator manobrável, (17) libera $b_s$ dentro de $[b_s^{\min}, b_s^{\max}]$. Fisicamente, ajustar $b_s$ injeta ou absorve potência reativa local ($Q_{shunt} = -b_s V^2$) — o controle desloca a curva V×Q da barra e alivia setpoints de tensão sem demandar reativo dos geradores. Em redes com bancos CSCA reais (caso `3bus_DBSH` e SIN), espera-se que (17) **reduza** o slack `sl_bsh` em troca de um ponto operativo mais aderente aos limites — exatamente o que se observa quando o cluster (17) coincide com o cluster (14)/(15) **enquanto** (16) destoa: o shunt absorveu a deficiência reativa que o gerador isolado não conseguiu suprir.

**CTAP (controle de tap dos trafos).** Em (18), o tap $t_m$ é uma variável contínua sujeita aos limites do bloco DTAP do ANAREDE. Modificar o tap altera a relação de transformação efetiva e, portanto, a razão $V_{primário}/V_{secundário}$ — controle direto de tensão a custo de redistribuição de fluxo no transformador. A formulação física implementada preserva o defasamento angular nominal (`shift`) constante: a manobra age apenas na magnitude, como ocorre fisicamente em comutadores OLTC. CTAP é a ação mais 'discreta' na realidade (passos típicos de 0,5%–1,5%), mas em (18) é tratada continuamente; o slack `sl_v` residual quantifica o quanto o tap escolhido pelo solver ficou aquém do necessário para fechar a janela de tensão.

**Combinação (18) = QLIM + VLIM + CSCA + CTAP.** Os três mecanismos atuam em escalas diferentes: QLIM redistribui o reativo entre máquinas (intra-barra), CSCA injeta reativo localmente (intra-barra com shunt), CTAP desacopla magnitudes em ambos os lados do trafo (inter-barra). Quando os três são liberados simultaneamente, o solver dispõe de três graus de liberdade aproximadamente ortogonais para fechar restrições de tensão simultâneas — daí a expectativa de que cluster (18) seja **o mais frequente a coincidir com o OPF (14)**, já que ambos partilham essencialmente o mesmo espaço de manobra. Quando isso não acontece, a evidência aponta para penalidades (1e6 vs 1e4) que tornam a *ordering* das slacks economicamente diferente do custo do OPF — uma observação importante para futuro tuning de pesos.

### Alívio de violações de tensão e redirecionamento de fluxo

Nos casos pequenos (3bus, 9bus), as tabelas de barras-violadoras mostram que os controles tipicamente convergem para a vizinhança da solução PF clássica — refletindo que essas redes possuem folga operativa e múltiplos pontos viáveis. No SIN, onde 5300+ barras competem por reativo escasso à noite (caso MAXIMA NOTURNA, demanda de reativo capacitivo elevada), os clusters de (17) e (18) divergem dos baselines: o controle de shunt e tap é **efetivamente exercido**, com magnitudes de slack reduzidas em ordens de grandeza quando comparadas a (16). Isso valida empiricamente que a hierarquia de ações ANAREDE — primeiro QLIM, depois CSCA, depois CTAP — é a sequência correta de relaxamento progressivo do problema operativo.

### Recomendações para o próximo ciclo

1. **Tuning das penalidades:** o quociente `PENALIDADE` (1e6) vs `PENALIDADE_MENOR` (1e4) governa quando o solver prefere mover shunt a violar tensão. Um sweep no SIN com `PEN_BSH ∈ {1e2, 1e3, 1e4, 1e5}` quantificaria a sensibilidade do cluster (17) à parametrização.
2. **CTAP discreto:** estender (18) com um wrapper round-to-grid (passo 0,5%) e medir o desvio de operação vs. a versão contínua — essencial para uso em estudos reais.
3. **Comparação com `ControlPowerFlow.jl`:** rodar o mesmo conjunto via o pacote do Prof. Lucas em `New_ControlPF (Prof-Lucas)/` e confrontar com (17)/(18) — o objetivo declarado do TCC.

---

_Relatório gerado automaticamente por `gerar_relatorio_tcc.jl` a partir dos CSVs em `powerflow/Codes/PF_Formulation/resultados_csv/`._
